---
tags:
  - 源网智联
  - 开发阶段3
  - M3
  - 总结
---

# 07 · 阶段三总结

> 对应手册任务 16 与路线图第 9–12 周。本页汇总已保存模型的离线证据、全局解释、服务链路和外部验证边界；自动 M3 的最终运行编号以 [[04-M3测试与交付]] 为准。

## 一、数据、目标与防泄漏

阶段三用固定种子 2026 生成 21 天、3 台合成逆变器的 90,720 条分钟遥测和 63 次故障事件。每个特征窗口长 30 分钟、步长 5 分钟。正样本要求**首次故障发生在窗口结束之后、60 分钟以内**；故障中及恢复后的过渡窗口排除。`status` 与 `fault_code` 不进入输入特征，提取器只读取窗口结束前的遥测。

按日期顺序切分：2026-01-01～12 训练 9,900 窗口，01-13～16 验证 3,300 窗口，01-17～21 测试 4,125 窗口。先在验证集选参数、校准和阈值，随后仅用较晚的测试集报告成绩。原始数值见 `artifacts/stage3-AI预测/model/evaluation.json`；重建测试窗并核对样本数的脚本是 `prediction.report_model`。

## 二、模型选型与离线结果

当前主模型为 XGBoost。约 1.7 万个有效窗口、15 个汇总特征适合树模型；本机训练成本可控，且可输出单次窗口的特征贡献。项目没有执行 LSTM 或 Chronos 对照实验，不能写它们的实测优劣。

**三组验证试验**

| 深度 / 学习率 / 轮数 | 验证阈值 | TP / FN | FP / TN | F2 | 误报率 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 3 / 0.08 / 80 | 0.325 | 129 / 15 | 4 / 3152 | 0.9097 | 0.00127 |
| **4 / 0.06 / 120** | **0.350** | **129 / 15** | **1 / 3155** | **0.9136** | **0.00032** |
| 5 / 0.05 / 160 | 0.325 | 128 / 16 | 3 / 3153 | 0.9052 | 0.00095 |

按验证集 F2 在试验内选阈值并择优，最终深度 4 的 F2 最高，且同样召回 129 个正窗口时只有 1 个误报窗口。选中模型版本 `stage3-xgb-6eac6e3ee856`，阈值 0.35。

**较晚日期测试集**

- 正窗口 180 / 总窗口 4,125；TN=3,941、FP=4、FN=14、TP=166。
- 召回率 166/180 = **0.9222**；误报率 4/3,945 = **0.001014**；精确率 166/170 = **0.9765**。
- 误报代价没有业务金额或人工工时实测。4 个误报窗口可能对应少于 4 次实际告警，因为运行链路会去重；14 个漏报窗口也不能直接换算为 14 次漏报故障事件。上线前需按独立事件和班次统计处置成本，再与漏报成本一起调整阈值。

> 以上成绩只代表本项目的确定性合成场景，不是公开场站的准确率、召回率或误报率。

## 三、全局特征解释

从已保存模型与固定测试日期的 4,125 个窗口计算每个特征的平均绝对 TreeSHAP 贡献，单位是原始对数几率，偏置项未计入。排序原始数据在 `artifacts/stage3-AI预测/model/importance.json`；脚本为 `prediction.report_model`。

| 排名 | 特征 | 平均绝对贡献 | 业务含义 |
| ---: | --- | ---: | --- |
| 1 | `temperature_residual_last` | 3.995 | 末端温度扣除同期功率经验项后的偏差 |
| 2 | `temperature_mean` | 0.828 | 30 分钟平均温度 |
| 3 | `temperature_residual_slope` | 0.453 | 温度残差在窗口内的变化速率 |
| 4 | `power_mean` | 0.439 | 平均额定功率百分比 |
| 5 | `temperature_last` | 0.322 | 末端温度 |

其余依次是 `temperature_std`（温度波动）、`voltage_std`（电压波动）、`power_slope`（功率趋势）、`voltage_mean`（平均电压）、`temperature_rising_minutes`（残差上升次数）、`power_std`（功率波动）、`current_mean`（平均电流）、`power_last`（末端功率）、`temperature_slope`（温度趋势）、`current_std`（电流波动）。完整排名和数值见原始 JSON。

此排序汇总了测试窗的绝对贡献大小；特征相互相关，且合成生成器显式在故障前给温度加入上升前兆，因此高排名与造数机制有关。预测响应里的 `top_factors` 是**单个窗口的有符号贡献**，不能与全局平均绝对贡献混写；两者都不证明物理故障原因。

## 四、运行链路与证据

FastAPI 加载模型并返回概率、阈值、风险等级和单次解释。Go 后端按轮询从 TDengine 取得足够新的窗口，调用预测服务，向 PostgreSQL 写入结果，并通过 JWT 接口、AI 告警和 WebSocket 提供给运维界面。预测服务不可用时保留上次记录并标记过期，不生成新的高风险告警。

M3 完整自动回放、历史失败批次、运行编号和逐项断言统一见 [[04-M3测试与交付]]；本页聚焦模型、解释与服务链路。

## 五、公开数据与后续边界

已取得作者发布的 16 天场站数据和 OpenCEM 的两个真实逆变器遥测分片，并完成字段、缺失、结构和文件哈希审计；GPVS-Faults 完成公开元数据筛选。前者缺少逐样本时间戳和可靠的跨日间断标识，且组件温度/直流测点与合成逆变器模型不同。OpenCEM 有时间轴，但所查分片没有可信故障起点标签，早期文件还存在列数不一致。未进行一小时前预测的外部混淆矩阵。详见 [[08-公开数据审计]]。

要验证真实场站泛化，需要带墙上时间的分钟遥测、额定值与测点说明、故障和恢复事件账本、跨日停采记录，以及按设备和日期固定的独立测试段。测试前还需确定告警的事件级误报成本、阈值与人工处理流程。

## 相关笔记

- 上游：[[01-数据生成与标签]] · [[02-特征与模型评估]] · [[03-预测服务与告警]]
- 验收：[[04-M3测试与交付]] · [[06-阶段三收尾与验收结论]]
- 外部数据：[[08-公开数据审计]]
- 工程约定：[[规范/项目工程规范]]
